{
  "chillers": [
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.25,
      "minimum_integrated_part_load_value": 0.96,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.876,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.25,
      "minimum_integrated_part_load_value": 0.94,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 9999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.857,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.25,
      "minimum_integrated_part_load_value": 0.96,
      "capft": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirScrollEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.876,
      "capft": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirScrollEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.25,
      "minimum_integrated_part_load_value": 0.94,
      "capft": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirScrollEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 9999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.857,
      "capft": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirScrollEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.55,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 399.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 399.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 400.0,
      "maximum_capacity": 599.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.576,
      "minimum_integrated_part_load_value": 0.549,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 400.0,
      "maximum_capacity": 599.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.57,
      "minimum_integrated_part_load_value": 0.539,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 74.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 74.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.0,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 599.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 599.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 74.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 74.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.0,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 599.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 599.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 74.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 74.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.0,
      "maximum_capacity": 149.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.0,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 599.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 300.0,
      "maximum_capacity": 599.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 600.0,
      "maximum_capacity": 9999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "capft": null,
      "eirft": null,
      "eirfplr": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null
    }
  ]
}