{
  "unitary_acs": [
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "PTAC",
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 13.8,
      "ptac_eer_coefficient_2": 0.3,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "PTAC",
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 14.0,
      "ptac_eer_coefficient_2": 0.3,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 13.0,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 14.0,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.7,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.0,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.2,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.9,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.4,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.6,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.0,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 13.0,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.7,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.0,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.2,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.9,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.4,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.6,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.0,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "CRAC",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": 2.2,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "CRAC",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 239999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": 2.1,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "CRAC",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 9999999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": 1.9,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "PTAC",
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 13.8,
      "ptac_eer_coefficient_2": 0.3,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "PTAC",
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 14.0,
      "ptac_eer_coefficient_2": 0.3,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-Fine Storage DX Coil Cap-FT",
      "cool_cap_fflow": "DX Coil Cap-FF",
      "cool_eir_ft": "PSZ-AC DX Coil EIR-FT",
      "cool_eir_fflow": "Split DX Coil EIR-FF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 13.0,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 14.0,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.2,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.4,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.2,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.9,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.4,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.1,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.6,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.8,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 13.0,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.2,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.4,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.2,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.9,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.4,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.1,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.6,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2015-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.8,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "start_date": "2016-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "minimum_scop": null,
      "cool_cap_ft": "PSZ-AC_Unitary_PackagecoolCapFT",
      "cool_cap_fflow": "PSZ-AC_Unitary_PackagecoolFFF",
      "cool_eir_ft": "PSZ-AC DX Unitary Package EIRFT",
      "cool_eir_fflow": "PSZ-AC_Unitary_PackagecoolEIRFFF",
      "cool_plf_fplr": "PSZ-AC_Unitary_PackagecoolPLR"
    }
  ]
}